---
icon: arrows-rotate-reverse
---

# HC3: Ventilation

## Aim

_To encourage and recognise ventilation measures that control indoor moisture levels, improve indoor environment for occupants, reduce respiratory illnesses and the risk of mould, and increase the durability of the dwelling._

## Credit Summary

| Points Available | 5  |
| ---------------- | -- |
| Project-wide     | No |
| Calculator       | No |

### Mandatory Minimums

The achievement of the following points is mandatory for the respective star rating:

<table><thead><tr><th width="114.9090576171875" data-type="number">Homestar</th><th width="114.9090576171875" data-type="number">Points</th></tr></thead><tbody><tr><td>6</td><td>2</td></tr><tr><td>7</td><td>2</td></tr><tr><td>8</td><td>3</td></tr><tr><td>9</td><td>4</td></tr><tr><td>10</td><td>4</td></tr></tbody></table>

## Credit Criteria

Up to 4 points are available where it is demonstrated that indoor moisture levels have been managed through one of the three methods listed below. In homes targeting a pressure test result of less than 1 m<sup>3</sup>/m<sup>2</sup>/hr, balanced mechanical ventilation must be installed as a minimum. An additional 1 point can be attained through commissioning of any type of compliant ventilation system.

<table><thead><tr><th width="414">Approach</th><th width="114" data-type="number">Points</th></tr></thead><tbody><tr><td>Continuous extract ventilation</td><td>2</td></tr><tr><td>Balanced ventilation</td><td>3</td></tr><tr><td>Balanced ventilation with heat recovery (MVHR)</td><td>4</td></tr><tr><td>Ventilation system commissioning</td><td>1</td></tr></tbody></table>

## Evidence

### Design Rating

{% tabs %}
{% tab title="Continuous Extract Ventilation" %}
Provide marked up drawings and/or specifications demonstrating **all** of the following:

* [ ] Location of each [wet room](#user-content-fn-1)[^1] extract, including assumed ventilation paths highlighting inflow and outflow points.
* [ ] Fans to be set to produce a total of 0.35 [air changes](#user-content-fn-2)[^2] per hour (ACH) throughout the entire home.
* [ ] All doors to habitable spaces will be undercut or air transfer grilles specified in accordance with the submission requirements.
* [ ] Door(s) between the conditioned space and garages to be fully sealed.
* [ ] All combustion appliances (including wood stoves) to be room sealed.
* [ ] All fans fitted with EC[^3] (Electronically Commutated) motors.
* [ ] Location and type of background ventilation provided in habitable spaces.
{% endtab %}

{% tab title="Balanced mechanical ventilation" %}
<i class="fa-pen-to-square">:pen-to-square:</i> Provide marked up drawings and/or specifications demonstrating **all** of the following:

* [ ] Ventilation plan showing location of fan unit, intake and exhaust, and input and extraction points.
* [ ] Calculations detailing total volume of dwelling and airflow rate from each of the rooms.
* [ ] All doors to habitable spaces will be undercut or air transfer grilles are specified in accordance with the submission requirements.
* [ ] All combustion appliances (including wood stoves) to be room sealed.
* [ ] Door(s) between the conditioned space and garages to be fully sealed.
{% endtab %}
{% endtabs %}

**Commissioning of ventilation systems**

* <i class="fa-file-lines">:file-lines:</i> Specifications showing that ventilation systems are to be commissioned according to the requirements.

### Built Rating

{% tabs %}
{% tab title="Continuous extract ventilation" %}
<i class="fa-camera">:camera:</i> Provide photographs, marked up drawings and/or specifications demonstrating compliance with all of the following:

* [ ] Location of each wet room extract, including assumed ventilation paths highlighting inflow and outflow points.
* [ ] Fans are set to produce a total of 0.35 air changes per hour (ACH) throughout the entire home.
* [ ] All doors to habitable spaces are undercut or air transfer grilles are specified in accordance with the submission requirements.
* [ ] Door(s) between the conditioned space and garages are fully sealed.
* [ ] All combustion appliances are room sealed.
* [ ] All fans are fitted with EC (Electronically Commutated) motors.
* [ ] Location and type of background ventilation provided in habitable spaces.
{% endtab %}

{% tab title="Balanced mechanical ventilation" %}
<i class="fa-camera">:camera:</i> Provide photographs, marked up drawings and/or specifications demonstrating **all** of the following:

* [ ] Ventilation plan showing location of fan unit, intake and exhaust, and input and extraction points.
* [ ] Calculations detailing total volume of dwelling and airflow rate from each of the rooms.
* [ ] All doors to habitable spaces are undercut or air transfer grilles are specified in accordance with the submission requirements.
* [ ] All combustion appliances (including wood stoves) to be room sealed.
* [ ] Door(s) between the conditioned space and garages to be fully sealed.
{% endtab %}
{% endtabs %}

**Commissioning of ventilation systems**

* <i class="fa-file-contract">:file-contract:</i> Letter or commissioning report showing that ventilation systems have been commissioned according to the requirements.

## Assessment

{% tabs %}
{% tab title="Continuous Extract Ventilation" %}
A whole house continuous extract system is installed consisting of extract fans in (or one extract fan ducted from) each wet room (bathroom, kitchen, laundry) according to the requirements below:

* [ ] Fans are set to produce a total of at least 0.35 [air changes](#user-content-fn-2)[^2] per hour (ACH) of outdoor air throughout the entire home or 7.5 litres per second per occupant, whichever is greater as per NZS4303.
* [ ] Fans have EC (Electronically Commutated) motors in order to minimise the noise produced by normal system operation.
* [ ] Doors to habitable rooms are undercut with either a 20 mm high gap over unfinished floor or 10mm high gap if carpeted OR suitable alternative transfer grills are installed.
* [ ] The door connecting an attached garage to the conditioned space of the house is sealed on all four edges to minimise ingress of pollutants. This would require stops around the sides and header. The bottom would either have a stop or rubber seal.
* [ ] Combustion appliances are room-sealed.
* [ ] This option is not permitted for homes targeting or achieving a pressure test result of less than 1 m<sup>3</sup>/m<sup>2</sup>/hr.
* [ ] All homes must include an identifiable air path for each habitable room showing the intended pathway(s) from a designed and intentional opening or openings.
* [ ] Refer to the Best Practice Guide below for optimal installation and performance of the system.
{% endtab %}

{% tab title="Balanced Mechanical Ventilation" %}
A whole-house balanced ventilation system is installed consisting of ducted supply and extract fans according to the requirements below:

* [ ] Balance of flow rates for air volume and supply must be calculated for the system and meet at least 0.35 ACH of outdoor air throughout the entire home or 7.5 litres per second per occupant, whichever is greater as per NZS4303.
* [ ] Doors to habitable rooms are undercut with either a 20 mm high gap over unfinished floor or 10mm high gap if carpeted OR suitable alternative transfer grills are installed.
* [ ] The door connecting an attached garage to the conditioned space of the house is sealed on all four edges to minimise ingress of pollutants. This would require stops around the sides and header. The bottom would either have a stop or rubber seal.
* [ ] Combustion appliances must be room-sealed.
* [ ] Refer to the Best Practice Guide below for optimal installation and performance of the system.
{% endtab %}

{% tab title="Balanced Mechanical Ventilation with Heat Recovery" %}
A whole-house balanced ventilation system with heat recovery is installed consisting of ducted supply and extract fans according to the requirements below:

* [ ] It is equipped with a heat recovery system to transfer heat from exhaust air to incoming fresh air.
* [ ] Balance of flow rates for air volume and supply must be calculated for the system and meet at least 0.35 ACH of outdoor air throughout the entire home or 7.5 litres per second per occupant, whichever is greater as per NZS4303.
* [ ] Doors to habitable rooms must be undercut with either a 20 mm high gap over unfinished floor or 10mm high gap if carpeted OR suitable alternative transfer grills are installed.
* [ ] When ducting extends past the [thermal envelope](#user-content-fn-4)[^4] it must be insulated with the equivalent of at least 25 mm of material having a thermal conductivity of ≤0.04 W/(m.K).
* [ ] The door connecting an attached garage to the conditioned space of the house is sealed on all four edges to minimise ingress of pollutants. This would require stops around the sides and header. The bottom would either have a stop or rubber seal.
* [ ] Combustion appliances must be room-sealed.
* [ ] Refer to the Best Practice Guide below for optimal installation and performance of the system.
* [ ] Where the bathroom and kitchen fans are not able to meet these extraction rates, the dwelling may not be compliant with Regulation 23 of the Healthy Homes Standards 2019.
{% endtab %}
{% endtabs %}

#### Commissioning of Ventilation Systems

Installed ventilation systems are inspected and checked and required volume flow rates are measured.

A report or letter is provided demonstrating that all items in the commissioning checklist below have been carried out as a minimum.

{% tabs %}
{% tab title="Continuous extract systems" %}
**Functional checks**

* [ ] Verify that any temporary protection and packaging has been removed and that shutters open and close correctly.
* [ ] Check for the presence of any abnormal or loud noises on start up or when the system is running in normal background ventilation mode.
* [ ] Verify that systems providing continuous ventilation can only be switched off at the main isolator.
* [ ] Verify that boosted ventilation rates for the kitchen and bathrooms can be controlled manually by the occupant or are humidistat controlled.

**Air flow measurements**

* [ ] Air flow measurements with closed door should be carried out using a calibrated air flow device and results recorded in litres per second at each room terminal.
* [ ] Record the extract air flow for each extract fan.
* [ ] Verify required rates are achieved.
{% endtab %}

{% tab title="Balanced mechanical systems" %}
With and without heat recovery

**Functional checks**

* [ ] Verify that any temporary protection and packaging has been removed and that shutters open and close correctly.
* [ ] Verify that the air flow direction is correct at each room terminal.
* [ ] Check for the presence of any abnormal or loud noises on start up or when the system is running in normal background ventilation mode.
* [ ] Verify that boosted ventilation rates for the kitchen and bathrooms can be controlled manually by the occupant.

**Air flow measurements**

* [ ] The systems should be balanced to ensure that design air flow rates are achieved at each terminal.
* [ ] Air flow measurements should be carried out using a calibrated air flow device and results recorded in litres per second at each room terminal.
* [ ] Verify required rates are achieved.
{% endtab %}
{% endtabs %}

### Other Methodologies

In specific dwellings and climates, _passive ventilation_ may be used instead of mechanical ventilation in habitable rooms.

{% hint style="warning" %}
Wet areas still require mechanical extract.
{% endhint %}

* For this method to be used the Homestar Assessor must submit a Technical Question to confirm the alternative method will be accepted before they submit for a rating.
* It will be required to prove ventilation rates of **0.35 ACH** can be achieved for the whole house without occupant interaction; therefore, some amount of automation is required.
* Calculations should relate to those set out in CIBSE AM10 or a similar document.

### Best Practice Installation Guide

These items are in addition to the requirements listed above and are not mandatory; they provide best practice guidelines to ensure correct functioning of the systems.

<details>

<summary>Fan Performance Recommendations</summary>

* Energy demand of continuous mechanical extract should be limited to no greater than 0.7 W/l/s
* Energy demand of mechanical balanced pressure should be limited to no greater than 1.5 W/l/s
* Systems installed in dwellings designed for social housing or for rent should only be able to be switched off at the main isolator.

</details>

<details>

<summary>Background Ventilation for Continuous Extract Systems</summary>

* Where possible, install only in habitable rooms, not in wet rooms with extract grilles (refer the below recommendations to minimise short-circuiting).
* Background ventilators should have a minimum equivalent area of 2500mm<sup>2</sup> per habitable space
* These should be located a minimum of 1.7m above floor level to help minimise draughts.
* Background ventilators can be either manually adjustable or automatically controlled.

</details>

<details>

<summary>Noise Reduction Recommendations for Continuous Extract Systems</summary>

The average A-weighted sound pressure level in wet rooms should not exceed 35 dB L<sub>Aeq,T</sub>.

</details>

<details>

<summary>Noise Reduction Recommendations for Balanced Mechanical Ventilation Systems</summary>

* Silencers should be installed on the external intake and exhaust if this is in close proximity to regularly occupied outdoor space (either on the same or neighbouring property).
* Single duct runs only; all ducting should run directly back to the distribution box.
* Distribution boxes should be insulated.

</details>

<details>

<summary>Recommendations to Minimise Air Flow Short-Circuiting</summary>

* It is important to avoid short circuiting (for extract-only systems in particular), where make-up air is being extracted after it has mixed with or displaced stale air. Avoid the use of permanent openings such as trickle vents in rooms containing extract grilles.
* Air supply terminals should be installed at a high level away from internal doors, and directed across an area of unobstructed ceiling.
* Air extract terminals should be positioned to clear as much air from as much of the room as is practical and, when in a wet room, should be positioned over the bath or shower.
* Open plan areas that contain both supply and extract terminals should have these terminals adequately separated by at least 2/3 of the largest room dimension.
* In continuous extract systems care should be taken to avoid permanent openings (such as trickle vents) in wet rooms containing extract grilles. This is to ensure that air is being drawn through the rest of the home.

</details>

<details>

<summary>Ductwork Recommendations</summary>

* Ducts should not be installed where they can easily be damaged, e.g., across an open attic where they may be stood on or have items placed on them.
* The routing of ducts should aim to minimise overall duct length and number of bends. Total duct length should not exceed 1.5 time the direct path length.
* The number of bends should be limited to two for fan flow rates of up to 30 l/s, and to one when higher rates are required.
* When ducting extends past the thermal envelope it should be insulated with the equivalent of at least 15 mm of material having a thermal conductivity of ≤0.04 W/(m.K).
* Ducts within the thermal envelope carrying cold air should be insulated with the equivalent of at least 15 mm of material having a thermal conductivity of ≤0.04 W/(m.K).
* Where a duct breaches a vapor control layer the continuity of the layer should be reinstated.
* Bends should have a minimum inside radius equal to the diameter of the duct.
* Rigid ductwork should be used wherever possible. However, in situations where this is not possible, flexible ductwork may be used, providing extract ventilation rates are not compromised and their lengths are kept to a minimum.

**Flexible Ductwork Recommendations**

* Flexible ductwork should be pulled taut; this is achieved when extended to 90% of its possible length.
* When a flexible duct is connected to an axial fan, the length should be limited to 1.5m, for centrifugal fans the length should be limited to 6 m.
* Flexible ducting should be properly supported along its length to ensure the duct can run straight without distortion or sagging and with no kinks at any bends.
* Supports should be at intervals no greater than 600 mm.

</details>

### **REVISION AND AMENDMENT**

| **Revision** | **Category**                       | **Description**                                                                                                                                                                                                                                                                                              |
| ------------ | ---------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| 5.1          | Update- Continuous extract pathway | All homes must include an identifiable air path for each habitable room showing the intended pathway(s) from a designed and intentional opening or openings. Previously, only homes designed to a permeability of less than 5m<sup>3</sup>/m<sup>2</sup>/h required a clearly identified intake and pathway. |

## Related Technical Clarifications

[Search related Technical Clarifications for HC3](https://nzgbc.org.nz/home-star-technical-clarification-rulings?hssearch=HC3)

[^1]: Rooms that are common sources of moisture, including bathrooms, kitchens, and laundries.

[^2]: The measure of air volume added to or removed from a space.

[^3]: Electronically commutated. Electric motors with permanent magnets on the rotor and electronics to control the voltage and current applied to the motor.

[^4]: The division between the outside area, which is unconditioned and usually uninsulated, and the inside area, which is conditioned and insulated.
